<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="Fire Alarm Control Panel - Exchange" />
        <meta name="abstract"
            content="The exchange of the Fire Alarm Control Panel consists of a procedure for removal and a procedure for installation." />
        <meta name="description"
            content="The exchange of the Fire Alarm Control Panel consists of a procedure for removal and a procedure for installation." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="fire_alarm_control_panel___exchange" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>Fire Alarm Control Panel - Exchange</title>
    </head>
    <body id="fire_alarm_control_panel___exchange">
        <h1 class="title topictitle1" id="ariaid-title1">Fire Alarm Control Panel - Exchange</h1>
        <div class="body taskbody">
            <p class="shortdesc">The exchange of the <em class="ph i"><span class="ph">Fire Alarm
                        Control Panel</span></em> consists of a procedure for removal and a
                procedure for installation.</p>

            <div class="section prereq prelreqs p">
                <ul class="ul ul reqconds">
                    <li class="li li reqcond">Prior to commencing any work inside the <em
                            class="ph i"><span class="ph">Fire Alarm Control Panel</span></em>,
                        switch off the power at the fire alarm circuit breaker in the MDB. Ensure,
                        the standby power (lead acid batteries) is disconnected, too. </li>

                </ul>

                <ul class="ul ul reqpers">
                    <li class="li li personnel">2</li>

                    <li class="li li perscat">Technical support team</li>

                    <li class="li li perskill">Infrastructure</li>

                    <li class="li li esttime">35</li>

                </ul>

                <div class="p p supequip">
                    <ul class="ul ul supeqli">
                        <li class="li li supequi"><span class="ph">Standard toolbox -
                            Tower</span></li>

                    </ul>

                </div>

                <p class="p p supplies"> </p>

                <div class="p p spares">
                    <ul class="ul ul sparesli">
                        <li class="li li spare"><span class="ph">Fire Alarm Control
                            Panel</span></li>

                    </ul>

                </div>

                <ol class="ol ol safety">
                    <li class="li li safecond">
                        <div class="p">
                            <table role="presentation" border="1" class="note hazardstatement">
                                <tr>
                                    <th colspan="2" class="hazardstatement--note">Note</th>
                                </tr>
                                <tr>
                                    <td><img class="image hazardsymbol info"
                                            src="../safety/../symbols/info.svg" width="49"
                                            height="49" /></td>
                                    <td><div class="messagepanel">
                                            <div class="typeofhazard">General health and
                                                safety</div>
                                            <div class="howtoavoid">For general health and safety
                                                recommendations, see <a class="xref"
                                                  href="../safety/../topics/safety/safetyrecommendations.html"
                                                  >Safety recommendations</a>.</div>
                                        </div></td>
                                </tr>
                            </table>
                        </div>
                    </li>

                </ol>

            </div>

        </div>
    </body>
</html>
