<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="MCCB (UPS MDB) - Removal" />
        <meta name="abstract" content="Removal of the MCCB (UPS MDB)." />
        <meta name="description" content="Removal of the MCCB (UPS MDB)." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="mccb_ups_mdb___removal" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>MCCB (UPS MDB) - Removal</title>
    </head>
    <body id="mccb_ups_mdb___removal">
        <h1 class="title topictitle1" id="ariaid-title1">MCCB (UPS MDB) - Removal</h1>
        <div class="body taskbody">
            <p class="shortdesc">Removal of the <em class="ph i"><span class="ph">MCCB (UPS
                        MDB)</span></em>.</p>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Switch the power for the <em class="ph i"><span class="ph"
                                >Main Distribution Board (MDB)</span></em> off.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Disconnect the output line of the <em class="ph i">UPS
                            Module</em> at the rear side of the rack.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Open the <em class="ph i"><span class="ph">UPS
                            MDB</span></em> to gain access to the <em class="ph i"><span class="ph"
                                >MCCB</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the screw and the cover (see item 2 and 3 in <a
                            class="xref" href="#mccb_ups_mdb___removal__UPS_MDB_MCCB">Figure
                        1</a>).</span>
                    <div class="fig fignone" id="mccb_ups_mdb___removal__UPS_MDB_MCCB">
                        <span class="figcap"><span class="fig--title-label">Figure 1. </span>UPS MDB
                            MCCB</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-030401072-A-D2714-06386-A-02-1.png"
                            height="573" width="472" />
                        <dl class="dl">

                            <dt class="dt dlterm">1</dt>

                            <dd class="dd">Main MCCB (40 Amp)</dd>



                            <dt class="dt dlterm">2</dt>

                            <dd class="dd">Screw</dd>



                            <dt class="dt dlterm">3</dt>

                            <dd class="dd">Cover</dd>



                            <dt class="dt dlterm">4</dt>

                            <dd class="dd">Main Contactor</dd>



                            <dt class="dt dlterm">5</dt>

                            <dd class="dd">Fuse</dd>



                            <dt class="dt dlterm">6</dt>

                            <dd class="dd">Upmast Cabinet</dd>



                            <dt class="dt dlterm">7</dt>

                            <dd class="dd">Spare</dd>



                            <dt class="dt dlterm">8</dt>

                            <dd class="dd">Remote Power Distribution 1</dd>



                            <dt class="dt dlterm">9</dt>

                            <dd class="dd">Remote Power Distribution 2</dd>



                            <dt class="dt dlterm">10</dt>

                            <dd class="dd">Spare</dd>



                            <dt class="dt dlterm">11</dt>

                            <dd class="dd">Reserve CFI</dd>



                            <dt class="dt dlterm">12</dt>

                            <dd class="dd">Spare</dd>



                            <dt class="dt dlterm">13</dt>

                            <dd class="dd">Spare</dd>



                            <dt class="dt dlterm">14</dt>

                            <dd class="dd">Spare</dd>



                            <dt class="dt dlterm">15</dt>

                            <dd class="dd">Spare</dd>


                        </dl>

                    </div>
                </li>
                <li class="li step">
                    <span class="ph cmd">Note all cable connections to the<em class="ph i"><span
                                class="ph">MCCB</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the power cable of the <em class="ph i"><span
                                class="ph">MCCB</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the two screws, that fix the <em class="ph i"><span
                                class="ph">MCCB</span></em> to the steel frame (see item 3 in <a
                            class="xref" href="#mccb_ups_mdb___removal__MCCB_UPS">Figure
                        2</a>).</span>
                    <div class="fig fignone" id="mccb_ups_mdb___removal__MCCB_UPS">
                        <span class="figcap"><span class="fig--title-label">Figure 2. </span>MCCB
                            (UPS)</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-030401072-A-D2714-06387-A-01-1.png"
                            height="415" width="312" />
                        <dl class="dl">

                            <dt class="dt dlterm">1</dt>

                            <dd class="dd">Screw</dd>



                            <dt class="dt dlterm">2</dt>

                            <dd class="dd">Screw</dd>



                            <dt class="dt dlterm">3</dt>

                            <dd class="dd">Screw</dd>


                        </dl>

                    </div>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the <em class="ph i"><span class="ph"
                            >MCCB</span></em> from the <em class="ph i"><span class="ph">UPS
                                MDB</span></em>.</span>
                </li>
            </ol>

        </div>
    </body>
</html>
