<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="UPS System - Troubleshooting" />
        <meta name="abstract"
            content="This troubleshooting procedure applies to failure at the UPS System in the Ground Shelter. The UPS System has both LED and audible signals that can help in troubleshooting a malfunction." />
        <meta name="description"
            content="This troubleshooting procedure applies to failure at the UPS System in the Ground Shelter. The UPS System has both LED and audible signals that can help in troubleshooting a malfunction." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="ups_system___troubleshooting" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>UPS System - Troubleshooting</title>
    </head>
    <body id="ups_system___troubleshooting">
        <h1 class="title topictitle1" id="ariaid-title1">UPS System - Troubleshooting</h1>
        <div class="body taskbody">
            <p class="shortdesc">This troubleshooting procedure applies to failure at the UPS System
                in the Ground Shelter. The UPS System has both LED and audible signals that can help
                in troubleshooting a malfunction.</p>

            <div class="section prereq prelreqs p"
                id="ups_system___troubleshooting__prelreqs_tn5_jyj_gdb">
                <ul class="ul ul reqconds" id="ups_system___troubleshooting__reqconds_un5_jyj_gdb">
                    <li class="li li noconds"></li>

                </ul>

                <ul class="ul ul reqpers" id="ups_system___troubleshooting__reqpers_vn5_jyj_gdb">
                    <li class="li li personnel">1</li>

                    <li class="li li perscat">Technical support team</li>

                    <li class="li li perskill">Electric</li>

                    <li class="li li esttime">10</li>

                </ul>

                <div class="p p supequip">
                    <ul class="ul ul supeqli" id="ups_system___troubleshooting__supeqli_jgn_xwj_gdb">
                        <li class="li li supequi">Standard toolbox tower</li>

                    </ul>

                </div>

                <p class="p p supplies"> </p>

                <p class="p p spares"> </p>

                <ol class="ol ol safety" id="ups_system___troubleshooting__heavy_object">
                    <li class="li li safecond">
                        <div class="p">
                            <table role="presentation" border="1" class="note hazardstatement">
                                <tr>
                                    <th colspan="2" class="hazardstatement--caution"><svg
                                            xmlns:dc="http://purl.org/dc/elements/1.1/"
                                            xmlns:cc="http://creativecommons.org/ns#"
                                            xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"
                                            xmlns:svg="http://www.w3.org/2000/svg"
                                            xmlns="http://www.w3.org/2000/svg" class="hazardsymbol"
                                            version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
                                                <rdf:RDF>
                                                  <cc:Work rdf:about="">
                                                  <dc:format>image/svg+xml</dc:format>
                                                  <dc:type
                                                  rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
                                                  <dc:title/>
                                                  </cc:Work>
                                                </rdf:RDF>
                                            </metadata><defs>
                                                <path
                                                  d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z"
                                                  transform="matrix(10,0,0,-10,260,260)"/>
                                            </defs><path
                                                d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"
                                                /><polygon
                                                points="43.875,491.5 299.875,48.2 555.875,491.5 "
                                                transform="matrix(1,0,0,0.99591458,0.125,2.0332437)"
                                                style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"
                                                /><path
                                                d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z"
                                                transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)"
                                                style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"
                                                /><path
                                                d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z"
                                                style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"
                                            /></svg> CAUTION</th>
                                </tr>
                                <tr>
                                    <td><img class="image hazardsymbol warning"
                                            src="../safety/../symbols/warning.svg" width="49"
                                            height="49" /></td>
                                    <td><div class="messagepanel">
                                            <div class="typeofhazard">Heavy object</div>
                                            <div class="howtoavoid">Obey the guidelines for manual
                                                material handling and lifting techniques. Use an
                                                appropriate lifting tool to install the unit.</div>
                                        </div></td>
                                </tr>
                            </table>
                        </div>
                    </li>

                </ol>

            </div>

            <ol>
                <li class="li step">
                    <span class="ph cmd"></span><br />
                </li>
            </ol>
            <p class="li stepsection">
                <div class="fig fignone" id="ups_system___troubleshooting__fig_wh2_cvg_jfb">
                    <span class="figcap"><span class="fig--title-label">Figure 1. </span>UPS LED
                        Status</span>

                    <img class="image" id="ups_system___troubleshooting__image_ixb_2vg_jfb"
                        src="../images/ts_UPS_LED.jpg" height="369" width="406" />
                </div>
                <div class="fig fignone" id="ups_system___troubleshooting__fig_w4w_jwg_jfb">
                    <span class="figcap"><span class="fig--title-label">Figure 2. </span>UPS
                        Function buttons</span>

                    <img class="image" id="ups_system___troubleshooting__image_rxg_mwg_jfb"
                        src="../images/ts_UPS_Function.jpg" height="365" width="407" />
                </div>
                <div class="fig fignone" id="ups_system___troubleshooting__fig_w5q_kzg_jfb">
                    <span class="figcap"><span class="fig--title-label">Figure 3. </span>UPS rear
                        description</span>

                    <img class="image" id="ups_system___troubleshooting__image_ltr_yzg_jfb"
                        src="../images/ts_UPS_rear_Description.jpg" height="463" width="389" />
                </div>
            </p>
            <ol start="2">
                <li class="li step">
                    <span class="ph cmd"> </span><br />
                </li>
                <li class="li step">
                    <span class="ph cmd">If the UPS in on bypass mode then battery mode is not
                        available and the equipment is not protected; however, the utility power
                        continues to be passively filtered by the UPS. In this case check for one of
                        the following alarms:</span>
                </li>
            </ol>
            <p class="li stepsection">
                <ul class="ul" id="ups_system___troubleshooting__ul_exn_1hh_jfb">
                    <li class="li">Overtemperature</li>

                    <li class="li">Overload</li>

                    <li class="li">UPS failure</li>

                    <li class="li">Hot swap</li>

                    <li class="li">REPO</li>

                </ul>
            </p>
            <ol start="4">
                <li class="li step">
                    <span class="ph cmd">If bypass is unavailable, the UPS is receiving utility
                        power that might be unstable or in brownout conditions. In this situation
                        verify the bypass utility and then check for one of the following
                        alarms:</span>
                </li>
            </ol>
            <p class="li stepsection">
                <ul class="ul" id="ups_system___troubleshooting__ul_pth_4lh_jfb">
                    <li class="li">Bypass over or under voltage</li>

                    <li class="li">Bypass over or under frequency</li>

                    <li class="li">Bypass unavailable</li>

                </ul>
            </p>
            <ol start="5">
                <li class="li step">
                    <span class="ph cmd">Check the table bellow to troubleshoot the UPS System
                        acording to the audible and LED signals.</span>
                </li>
            </ol>
            <div class="section result">

                <div class="tablenoborder">
                    <table cellpadding="4" cellspacing="0" summary=""
                        id="ups_system___troubleshooting__table_w2z_kdh_jfb" class="table"
                        frame="border" border="1" rules="all">
                        <colgroup>
                            <col style="width:24.570024570024568%" />
                            <col style="width:32.923832923832926%" />
                            <col style="width:42.5061425061425%" />
                        </colgroup>
                        <tbody class="tbody">
                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;"
                                    >Alarm LED</td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;"
                                    >Audible alarm</td>

                                <td class="entry cell-norowborder" style="vertical-align:top;"
                                    >Possible cause</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;"
                                    >Power On LED Flashing</td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">No</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">A new
                                    message is active.</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On Battery LED</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 5 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">A
                                    utility failure has occurred, and the UPS is in Battery
                                    mode</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On Battery LED</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—Continuous for 10 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;"
                                    >Battery Low</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">Alarm LED</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;"
                                    >Battery Breaker is not on or the UPS does not recognize the
                                    internal batteries.</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">Auto-Bypass LED</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">The
                                    UPS is in Auto-Bypass mode.</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">Auto-Bypass LED Flashing</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 1 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">
                                    <p class="p">Bypass Unavailable</p>
                                </td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">Alarm LED</p>
                                </td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">The
                                    UPS does not recognize the internal batteries. Be sure that all
                                    the battery trays are fully seated and locked in place. </td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;"
                                    >Alarm LED</td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">Power
                                    requirements may exceed the UPS capacity. Remove one or more
                                    load devices to reduce the power requirements.</td>

                            </tr>

                            <tr class="row">
                                <td class="entry nocellnorowborder" style="vertical-align:top;"
                                    >Alarm LED</td>

                                <td class="entry nocellnorowborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cell-norowborder" style="vertical-align:top;">The
                                    UPS internal temperature is too high, or a fan has failed.<div
                                        class="p">
                                        <ul class="ul"
                                            id="ups_system___troubleshooting__ul_pxg_5jb_kfb">
                                            <li class="li">Power down the UPS.</li>

                                            <li class="li">Allow the UPS to cool:<ul class="ul"
                                                  id="ups_system___troubleshooting__ul_unl_vjb_kfb">
                                                  <li class="li">Clear vents and remove any heat
                                                  sources.</li>

                                                  <li class="li">Be sure that the that the airflow
                                                  around the UPS is not restricted.</li>

                                                </ul>
                                            </li>

                                            <li class="li">Wait at least 5 minutes and restart the
                                                UPS.</li>

                                        </ul>

                                    </div>
                                </td>

                            </tr>

                            <tr class="row">
                                <td class="entry row-nocellborder" style="vertical-align:top;">Alarm
                                    LED</td>

                                <td class="entry row-nocellborder" style="vertical-align:top;">
                                    <p class="p">On—1 beep every 3 seconds</p>
                                </td>

                                <td class="entry cellrowborder" style="vertical-align:top;">Check
                                    for Site Wiring Fault Alarm. Check the for missing ground wire
                                    connection or reversed line and neutral at the power
                                    socket.</td>

                            </tr>

                        </tbody>
                    </table>
                </div>

            </div>

        </div>
    </body>
</html>
