<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="Fire Alarm Control Panel - Removal" />
        <meta name="abstract" content="Removal of the Fire Alarm Control Panel." />
        <meta name="description" content="Removal of the Fire Alarm Control Panel." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="fire_alarm_control_panel___removal" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>Fire Alarm Control Panel - Removal</title>
    </head>
    <body id="fire_alarm_control_panel___removal">
        <h1 class="title topictitle1" id="ariaid-title1">Fire Alarm Control Panel - Removal</h1>
        <div class="body taskbody">
            <p class="shortdesc">Removal of the <em class="ph i"><span class="ph">Fire Alarm Control
                        Panel</span></em>.</p>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Switch off the <em class="ph i"><span class="ph">Fire
                                Suppression System</span></em> at the MDB circuit breaker.</span>
                    <div class="fig fignone" id="fire_alarm_control_panel___removal__FSSCP_closed">
                        <span class="figcap"><span class="fig--title-label">Figure 1. </span>Fire
                            suppression system control panel (closed)</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-XX-X-XXX-A-D2714-06521-A-A-1.png" />
                    </div>
                </li>
                <li class="li step">
                    <span class="ph cmd">Open the cabinet of the <em class="ph i"><span class="ph"
                                >Fire Suppression System</span></em> and disconnect the battery
                        circuit by removing the battery leads. Start with the negative terminal
                        first (see item 4 in <a class="xref"
                            href="#fire_alarm_control_panel___removal__FSSCP_open">Figure
                        2</a>).</span>
                    <div class="fig fignone" id="fire_alarm_control_panel___removal__FSSCP_open">
                        <span class="figcap"><span class="fig--title-label">Figure 2. </span>Fire
                            suppression system control panel (open)</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-XX-X-XXX-A-D2714-06520-A-A-1.png" />
                        <dl class="dl">

                            <dt class="dt dlterm">1</dt>

                            <dd class="dd">Terminal blocks</dd>



                            <dt class="dt dlterm">2</dt>

                            <dd class="dd">Screws</dd>



                            <dt class="dt dlterm">3</dt>

                            <dd class="dd">Main switch</dd>



                            <dt class="dt dlterm">4</dt>

                            <dd class="dd">Battery</dd>


                        </dl>

                    </div>
                </li>
                <li class="li step">
                    <span class="ph cmd">Note down the wiring.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Loosen all screws and take out the cables (see item 1 in <a
                            class="xref" href="#fire_alarm_control_panel___removal__FSSCP_open"
                            >Figure 2</a>).</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the screws (see item 2 in <a class="xref"
                            href="#fire_alarm_control_panel___removal__FSSCP_open">Figure 2</a>) and
                        the <em class="ph i"><span class="ph">Fire Alarm Control
                        Panel</span></em>.</span>
                </li>
            </ol>

        </div>
    </body>
</html>
