<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="PSU (SCADA) - Installation" />
        <meta name="abstract"
            content="Installation of the PSU (SCADA) - Adelsystem flex28024a 24V DC." />
        <meta name="description"
            content="Installation of the PSU (SCADA) - Adelsystem flex28024a 24V DC." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="psu__scada____installation" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>PSU (SCADA) - Installation</title>
    </head>
    <body id="psu__scada____installation">
        <h1 class="title topictitle1" id="ariaid-title1">PSU (SCADA) - Installation</h1>
        <div class="body taskbody">
            <p class="shortdesc">Installation of the <em class="ph i"><span class="ph">PSU (SCADA) -
                        Adelsystem flex28024a 24V DC</span></em>.</p>

            <ol class="ol steps">
                <li class="li step stepexpand">
                    <span class="ph cmd">Install the <em class="ph i"><span class="ph">Power Supply
                                Unit (PSU)</span></em> on the mounting rail (see <a class="xref"
                            href="#psu__scada____installation__Installation_of_the_PSU">Figure
                        1</a>).</span>
                    <div class="fig fignone"
                        id="psu__scada____installation__Installation_of_the_PSU">
                        <span class="figcap"><span class="fig--title-label">Figure 1.
                            </span>Installation of the PSU and CPU</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-03040107A-A-D2714-06390-A-A-1.jpg" />
                    </div>
                    <ol type="a" class="ol substeps">
                        <li class="li substep">
                            <span class="ph cmd">Position the <em class="ph i"><span class="ph"
                                        >PSU</span></em> on the mounting rail.</span>
                        </li>

                        <li class="li substep">
                            <span class="ph cmd">Insert the bar clips on the top side and the
                                underside.</span>
                        </li>

                        <li class="li substep">
                            <span class="ph cmd">Apply pressure to the bar clips, until the <em
                                    class="ph i"><span class="ph">PSU</span></em> moves into
                                position with a click.</span>
                        </li>

                    </ol>
                </li>
                <li class="li step stepexpand">
                    <span class="ph cmd">When the <em class="ph i"><span class="ph">PSU</span></em>
                        and <em class="ph i">CPU</em> are installed, make sure the correct cables
                        are connected to the related devices (see <a class="xref"
                            href="#psu__scada____installation__24V_DC_Terminal-Bus">Figure
                        2</a>).</span>
                    <div class="fig fignone" id="psu__scada____installation__24V_DC_Terminal-Bus">
                        <span class="figcap"><span class="fig--title-label">Figure 2. </span>24V
                            (DC) Terminal-Bus</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-03040107A-A-D2714-06392-A-A-1.jpg" />
                    </div>
                </li>
                <li class="li step stepexpand">
                    <span class="ph cmd">After the installation check, if the two upper LEDs in the
                        terminal prism are green (see <a class="xref"
                            href="#psu__scada____installation__Scada_system_setup_with_LEDs">Figure
                            3</a> and <a class="xref"
                            href="#psu__scada____installation__SCX9020_cables">Figure 4</a>).</span>
                    <div class="itemgroup info">The two upper LEDs turn green, when the <em
                            class="ph i"><span class="ph">PSU</span></em> is connected correctly
                        (see <a class="xref" href="#psu__scada____installation__LED_schema">Figure
                            5</a>).</div>
                    <div class="itemgroup info">The left LEDs show the CPU supply.</div>
                    <div class="itemgroup info">Red LEDs shows the terminal supply.</div>
                    <div class="itemgroup info">The other LEDs show the terminal bus status.</div>
                    <div class="fig fignone"
                        id="psu__scada____installation__Scada_system_setup_with_LEDs">
                        <span class="figcap"><span class="fig--title-label">Figure 3. </span>Scada
                            system setup with LEDs</span>

                        <img class="image" src="../images/030-40-107F-00A-fig1.png" height="442"
                            width="637" />
                    </div>
                    <div class="fig fignone" id="psu__scada____installation__SCX9020_cables">
                        <span class="figcap"><span class="fig--title-label">Figure 4. </span>SCX9020
                            cables</span>

                        <img class="image" src="../images/030-40-107F-00A-fig2.png" height="246"
                            width="242" />
                    </div>
                    <div class="fig fignone" id="psu__scada____installation__LED_schema">
                        <span class="figcap"><span class="fig--title-label">Figure 5. </span>LED
                            schema</span>

                        <img class="image" src="../images/030-40-107F-00A-fig3.png" height="104"
                            width="200" />
                    </div>
                </li>
            </ol>

        </div>
    </body>
</html>
