<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="PSU (SCADA) - Removal" />
        <meta name="abstract" content="Removal of the PSU (SCADA) - Adelsystem flex28024a 24V DC." />
        <meta name="description"
            content="Removal of the PSU (SCADA) - Adelsystem flex28024a 24V DC." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="psu__scada____removal" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>PSU (SCADA) - Removal</title>
    </head>
    <body id="psu__scada____removal">
        <h1 class="title topictitle1" id="ariaid-title1">PSU (SCADA) - Removal</h1>
        <div class="body taskbody">
            <p class="shortdesc">Removal of the <em class="ph i"><span class="ph">PSU (SCADA) -
                        Adelsystem flex28024a 24V DC</span></em>.</p>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Remove the whole <em class="ph i"><span class="ph">CX9020
                                Hardware Block</span></em>, before the individual modules are
                        disconnected.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Release and remove the first <em class="ph i"><span
                                class="ph">Terminal</span></em>, next to the <em class="ph i"><span
                                class="ph">Power Supply Unit (PSU)</span></em> on the tophat
                        rail.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Note down the wiring.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove all wiring from the <em class="ph i"><span
                                class="ph">PSU</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove all wiring from the first <em class="ph i"><span
                                class="ph">Terminal</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Pull the orange terminal release to release the first <em
                            class="ph i"><span class="ph">Terminal</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Pull the first <em class="ph i"><span class="ph"
                                >Terminal</span></em> out.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Release the <em class="ph i"><span class="ph">CX9020
                                Hardware Block</span></em>:</span>
                    <ol type="a" class="ol substeps">
                        <li class="li substep substepexpand">
                            <span class="ph cmd">Release the orange DIN rail bracket on the
                                left-hand side of the device.</span>
                        </li>

                        <li class="li substep substepexpand">
                            <span class="ph cmd">Push back the lower hook.</span>
                            <div class="itemgroup stepresult">An audible click indicates that the
                                device is released.</div>
                        </li>

                    </ol>
                </li>
                <li class="li step">
                    <span class="ph cmd">Pull the terminal release of the <em class="ph i"><span
                                class="ph">PSU</span></em>.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the <em class="ph i"><span class="ph"
                            >PSU</span></em> carefully from the tophat rail.</span>
                </li>
            </ol>

        </div>
    </body>
</html>
