<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="UPS System - Removal" />
        <meta name="abstract" content="Removal of the UPS System." />
        <meta name="description" content="Removal of the UPS System." />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="ups_system___removal" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>UPS System - Removal</title>
    </head>
    <body id="ups_system___removal">
        <h1 class="title topictitle1" id="ariaid-title1">UPS System - Removal</h1>
        <div class="body taskbody">
            <p class="shortdesc">Removal of the <em class="ph i">UPS System</em>.</p>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Note or record the wiring of the UPS.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove all cables from the UPS.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the UPS battery modules (see <a class="xref"
                            href="sections/ups_battery_kit___exchange.html">UPS_Battery_Kit -
                            Exchange</a>).</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the screws (see <a class="xref"
                            href="#ups_system___removal__UPS_Chassis_Screws">Figure 1</a>).</span>
                    <div class="fig fignone" id="ups_system___removal__UPS_Chassis_Screws">
                        <span class="figcap"><span class="fig--title-label">Figure 1. </span>UPS
                            Chassis Screws</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-XX-X-XXX-A-D2714-06501-A-A-1.png" />
                    </div>
                </li>
                <li class="li step">
                    <span class="ph cmd">With one person on each side, slide the chassis out of the
                        rail and put it down to the floor.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Remove the mounting ears from the chassis (see <a
                            class="xref" href="#ups_system___removal__UPS_Chassis_Mounting_Ears"
                            >Figure 2</a>).</span>
                    <div class="fig fignone" id="ups_system___removal__UPS_Chassis_Mounting_Ears">
                        <span class="figcap"><span class="fig--title-label">Figure 2. </span>UPS
                            Chassis Mounting Ears</span>

                        <img class="image"
                            src="../images/ICN-ACTA-AA-XX-X-XXX-A-D2714-06500-A-A-1.png" />
                    </div>
                </li>
            </ol>

        </div>
    </body>
</html>
