<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="Fire Alarm Bell - Troubleshooting" />
        <meta name="abstract" content="" />
        <meta name="description" content="" />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="fire_alarm_bell___troubleshooting" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>Fire Alarm Bell - Troubleshooting</title>
    </head>
    <body id="fire_alarm_bell___troubleshooting">
        <h1 class="title topictitle1" id="ariaid-title1">Fire Alarm Bell - Troubleshooting</h1>
        <div class="body taskbody">
            <p class="shortdesc"></p>

            <div class="section prereq prelreqs p"
                id="fire_alarm_bell___troubleshooting__prelreqs_tn5_jyj_gdb">
                <ul class="ul ul reqconds"
                    id="fire_alarm_bell___troubleshooting__reqconds_un5_jyj_gdb">
                    <li class="li li noconds"></li>

                </ul>

                <ul class="ul ul reqpers"
                    id="fire_alarm_bell___troubleshooting__reqpers_vn5_jyj_gdb">
                    <li class="li li personnel">1</li>

                    <li class="li li perscat">Technical support team</li>

                    <li class="li li perskill">Infrastructure</li>

                    <li class="li li esttime">5</li>

                </ul>

                <div class="p p supequip">
                    <ul class="ul ul supeqli"
                        id="fire_alarm_bell___troubleshooting__supeqli_jgn_xwj_gdb">
                        <li class="li li supequi">Standard toolbox tower</li>

                        <li class="li li supequi">Step ladder (4 steps)</li>

                    </ul>

                </div>

                <p class="p p supplies"> </p>

                <p class="p p spares"> </p>

                <ol class="ol ol safety" id="fire_alarm_bell___troubleshooting__safety_of5_dxj_gdb">

                    <li class="li li safecond">
                        <div class="note note">
                            <span class="notetitle">Note:</span>
                        </div>
                    </li>

                </ol>

            </div>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Ensure that the <em class="ph i">Fire Alarm Bell</em> is
                        generating an audible alarm by removing the <em class="ph i">Smoke or Heat
                            Detector</em> head from the base.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">If the <em class="ph i">Fire Alarm Bell</em> is unable to
                        produce any alarm, open it (<a class="xref"
                            href="cm_fire_alarm_bell___removal.html"
                            title="Removal of the Fire Alarm Bell.">Fire Alarm Bell - Removal</a>)
                        and check the wiring and the resistor. If the resistor shows signs of
                        blackening or charring, it may be damaged by excess current flow and the
                        equipment needs to be exchanged.</span>
                </li>
            </ol>

        </div>
    </body>
</html>
