<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />

        <meta name="copyright" content="(C) Copyright 2019" />
        <meta name="DC.rights.owner" content="(C) Copyright 2019" />
        <meta name="DC.type" content="task" />
        <meta name="DC.title" content="HVAC Controller - Troubleshooting" />
        <meta name="abstract" content="" />
        <meta name="description" content="" />
        <meta name="DC.format" content="XHTML" />
        <meta name="DC.identifier" content="hvac_controler___troubleshooting" />
        <link rel="stylesheet" type="text/css" href="../commonltr.css" />
        <title>HVAC Controller - Troubleshooting</title>
    </head>
    <body id="hvac_controler___troubleshooting">
        <h1 class="title topictitle1" id="ariaid-title1">HVAC Controller - Troubleshooting</h1>
        <div class="body taskbody">
            <p class="shortdesc"></p>

            <div class="section prereq prelreqs p"
                id="hvac_controler___troubleshooting__prelreqs_tn5_jyj_gdb">
                <ul class="ul ul reqconds"
                    id="hvac_controler___troubleshooting__reqconds_un5_jyj_gdb">
                    <li class="li li noconds"></li>

                </ul>

                <ul class="ul ul reqpers" id="hvac_controler___troubleshooting__reqpers_vn5_jyj_gdb">
                    <li class="li li personnel">1</li>

                    <li class="li li perscat">Technical support team</li>

                    <li class="li li perskill">Infrastructure</li>

                    <li class="li li esttime">10</li>

                </ul>

                <div class="p p supequip">
                    <ul class="ul ul supeqli"
                        id="hvac_controler___troubleshooting__supeqli_jgn_xwj_gdb">
                        <li class="li li supequi">Standard toolbox tower</li>

                    </ul>

                </div>

                <p class="p p supplies"> </p>

                <p class="p p spares"> </p>

            </div>

            <ol class="ol steps">
                <li class="li step">
                    <span class="ph cmd">Check if there are any alarms on the HVAC Controller panel,
                        at the alarm section.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Check if the LED is registering lowering or increasing the
                        temperature by using the arrows.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Press and release the On/Off button to turn Off controller.
                        Controller will go dark and A/C units will stop.Press and release the On/Off
                        button to turn On controller, 4-character display will illuminate and Lead
                        unit LED will light.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Open HVAC Controller panel and check that all cables are
                        inserted.</span>
                </li>
                <li class="li step">
                    <span class="ph cmd">Check with a multimeter if the fuse is functional.</span>
                </li>
            </ol>

        </div>
    </body>
</html>
